# French Retail Refrigeration Controller Tampering (2026-10)

> 個人研究メモ。Solo Purple Team手法による攻撃・防御両視点の分析。

---

##### Incident（インシデント概要）

- **対象**: 冷蔵設備の遠隔コントローラー（CERT-FR は「多数の侵害を把握」）。報道ではフランスのスーパー数百店舗
- **影響機器**（CERT-FR 記載）: Copeland xweb / Danfoss AK-SC シリーズ / Danfoss AK-SM シリーズ / Dixell xweb
- **操作の中身**（Le Monde の報道。Malwarebytes 経由）: 霜取りサイクルを 1 時間から 8 時間に延長し、警報を遅延させて、従業員が介入する余地を減らした
- **被害**（報道）: 食品の廃棄、機器の損傷、火災の報告。一部の設備は約 50°C に達したとされる（BFMTV）。Les Mousquetaires は損失を数百万ユーロと見積もった
- **旧型機器**（Danfoss。AFP 経由）: 被害機器の多くは、ソフトウェア・セキュリティ更新が終了した旧型製品
- **CVE**: なし（CERT-FR のアラートに CVE・IoC の記載なし）
- **入口**: 公表されていない（CERT-FR も侵害の経路は記載していない）。CERT-FR は、管理インターフェースのインターネット露出を「良い慣行に反する」とし、Danfoss の強化策として初期パスワードが変更済みかの確認を挙げている
- **タイムライン**:
  - 2026-10-11 夜〜12: 被害発生（一晩のうちに。報道）
  - 2026-10-12: CERT-FR がアラート CERTFR-2026-ALE-012 を公開
  - 2026-10-13: CERT-FR が同アラートを更新（対象機器を追加）
  - CERT-FR は、攻撃キャンペーンはおそらく継続中としている
- **出典**: CERT-FR CERTFR-2026-ALE-012（2026-10-12 初版・10-13 更新）、Malwarebytes「Hackers heat up supermarket fridges, spoiling food across France」（Pieter Arntz・2026-10-13。Le Monde・AFP・BFMTV の報道を引用）

##### Attack Mechanism（攻撃メカニズム）

（概念的な流れのみ。具体的なコード・コマンドは含めない）

1. インターネットから到達可能な冷蔵設備の管理画面を見つける
2. 初期パスワードのまま管理画面にログインする（疑い）
3. 霜取りサイクルを延長する（報道では 1 時間 → 8 時間。温度の設定値を変えたかどうかは報道に記載なし）
4. 警報を遅延させ、異常が人に届くのを遅らせる
5. 庫内温度が危険域に達する

**根本原因**:

- サポート終了の OT 機器が、インターネット直結・初期パスワードのまま運用されている
- 変更されたのは「運用でも普通に触る設定」で、変更そのものは正規の操作に見える
- 警報の遅延によって、最後の防衛線（人が気付く仕組み）が先に外される

##### ATT&CK Mapping

（ATT&CK for ICS）

* **T0883** (Internet Accessible Device): 管理機器がインターネットから到達可能
* **T1694.001** (Default Credentials): 初期パスワードによる管理画面へのログイン（疑い）
* **T0836** (Modify Parameter): 霜取り時間の延長
* **T0878** (Alarm Suppression): 警報の遅延
* **T0879** (Damage to Property): 食品の廃棄・機器の損傷・火災の危険

##### Detection Hypothesis（検知仮説）

（Pre-Lab Simulation の結果を反映。検知できるもの・できないものを正直に記載）

**H1: 正常に見える設定変更でも、「誰が・どこから・いつ・何拠点で」の関係で検知できる**

- 検知指標:
  - 霜取り・警報設定の変更が、保守の時間外／想定外の接続元から行われる
  - 警報の無効化・遅延の操作そのもの
  - 同じ変更が複数拠点でほぼ同時に起きる
- 根拠: 個々の変更は正規の操作と区別できない。区別できるのは、操作した主体・経路・時刻・拠点の組み合わせ
- ログソース: 管理機器の設定変更ログ（第一）／ 境界 FW・アクセスログ（第二）／ 庫内温度のテレメトリ（最後の網）

**検知ルール案（Detection Mapping・すべて未検証）**:

| # | テクニック | 内容 |
|---|---|---|
| 1 | T0836 | 霜取り・温度の設定変更を、時間外／想定外の接続元から |
| 2 | T0878 | 警報の無効化・遅延の操作そのもの |
| 3 | T0883 | 管理画面への許可外からのアクセス（平時は露出ゼロが前提） |
| 4 | T0879 | 庫内温度の実測が、設定と無関係に上昇し続ける |
| 5 | T0836 | 同じ変更が複数拠点で同時に起きる（相関） |

**検知が困難なシグナル**:

- 管理機器の設定変更ログ・テレメトリは、多くの環境で SOC の監視対象に入っていない
- 変更を 1 拠点ずつ時間差で入れられると、多拠点の相関（#5）は成立しない
- 霜取り延長を小刻みにされると、温度の閾値アラート（#4）も遅れる

##### Defense（防御・緩和策）

（CERT-FR の推奨を元に整理）

- **即時**: 対象機器と、グローバル IP で到達できる機器のインターネット露出をなくす（保守業者へのデータ回線を切る前に保険契約の条件を確認）
- **即時**: 設定全体を見直す。特に霜取りのスケジュール
- **アクセスの復旧**: VPN か保護されたネットワーク経由に限る。FW での保守業者 IP の絞り込みは緊急の暫定策にとどめ、恒久策にしない
- **強化**: ファームウェア更新などベンダー推奨の強化策（Danfoss ならセキュリティレベルを Strict にし、初期パスワードが変更済みか確認）
- **侵害されていた場合**: 露出をなくしてから工場出荷状態に戻し、再設定してから運用に戻す。初期化だけでは常駐は消えても、脆弱なままなので再侵害され得る
- **構造的**（本研究の提案）: 設定変更ログとテレメトリを SOC の収集対象に加える。サポート終了機器をインターネットに露出させ続けない

##### Pre-Lab Simulation（脅威モデリング）

**攻撃者視点（Red Team思考）**:

* 温度の設定値を直接変えるより、霜取り延長と警報遅延の方が「保守の作業」に紛れる
* 警報を先に遅らせることで、温度が上がっても人が気付くまでの時間を稼げる
* 複数拠点に同じ操作を短時間で入れれば、被害の規模が一気に広がる

**防御者視点（Blue Team思考）**:

* 最初に捉えるべきは、管理画面への許可外のアクセス（入口）
* 入口を逃したら、設定変更・警報操作を変更イベントとして扱う
* 温度のテレメトリは最後の網だが、ここで気付いた時点で物はすでに傷み始めている

**自動シミュレーションの結果（正直な記録）**:

* ローカル LLM による Pre-Lab は「5/5 検知」と判定したが、全段階を Windows のプロセス起動（Sysmon EventID 1）に当てはめた当て推量だった
* 検知ルールは自動生成されず、上の 5 件は手で作成した

##### Lessons Learned（教訓）

**「正常に見える操作」で物理の被害を出す（構造的パターン）**:

報道で確認できる操作は、霜取りサイクルの延長と警報の遅延で、どちらも運用で普通に触る設定だった。個々の変更は、正規の操作と見分けにくい。過去の研究（axios, npm squatting, PAN-OS）で見てきた「正規な要素、異常な関係」は OT でも成り立つ。違いは、気付くのが遅れた分だけ物理の被害が進むこと。

##### Prediction Accuracy（予測精度の振り返り）

- **初期予測**: 認証情報を盗んで温度設定を操作（T1558／EventID 4769、Windows の AD 向け）
- **実際**: PARTIAL
- **主な誤差要因**: 初期仮説は Windows の社内ネットワーク向けで、この OT 事例とはずれていた。入口は公表されていないが、CERT-FR の推奨（インターネット露出の解消・初期パスワードの確認）から、疑いはネットに露出した管理画面と初期パスワードの方にあると読んだ。テクニックを ATT&CK for ICS に置き換えた。

##### ATT&CK Reference

- T0883, T1694.001, T0836, T0878, T0879（ATT&CK for ICS）
- 一次情報: CERT-FR CERTFR-2026-ALE-012
- 関連CVE: なし
